<!DOCTYPE html>
<html>
<head><meta name="format-detection" content="telephone=no">
<meta charset="UTF-8" />
<style>
* {
  font-family: sans-serif;
}

table {
  border-collapse: collapse;
  margin-bottom:1em;
}

td {
  white-space: nowrap;
  padding-left:1em;
  padding-right:1em;
  padding-top: 0px;
  padding-bottom:0px;
}

div table:first-child caption {
  display: none;
}

div table:not(:first-child) caption.header {
  font-weight: bold;
}

div table:not(:first-child) caption {
  border-bottom: 1px solid;
  caption-side: top;
  padding-left:1em;
  padding-right:1em;
  text-align: left;
  font-style: italic;
  white-space: nowrap;
}

div table:first-child tr:first-child td {
  background-color: black;
  color: white;
}

div table:first-child td:last-child {
  width: 100%;
}

div table:first-child tr:first-child td:last-child {
  font-weight:bold;
}

div table:not(:first-child) {
  margin-left:2em;
}

@media print {
  div {
    page-break-inside: avoid;
  }

  div table:first-child tr:first-child td {
    border-bottom: solid 2px #aaa;
    color: black;
  }
}
</style>
</head>
<body dir=ltr> 
    <h2>Calibration Report</h2>
    <table>
        <tr>
            <td>Instrument</td>
            <td>Aqua TROLL 500</td>
        </tr>
        <tr>
            <td>Serial Number</td>
            <td>680599</td>
        </tr>
        <tr>
            <td>Created</td>
            <td>5/24/2022</td>
        </tr>
    </table>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Conductivity</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>677902</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>5/21/2022</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>TDS Conversion Factor (ppm)</TD><TD>0.65</TD></TR><TR><TD>Cell Constant</TD><TD>1.039</TD></TR><TR><TD>Reference Temperature</TD><TD>25.00 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,132.0 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,360.0 µS/cm</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,176.1 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,413.0 µS/cm</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>RDO</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>649606</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>5/21/2022</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>1.006453</TD></TR><TR><TD>Offset</TD><TD>0.00 mg/L</TD></TR></TABLE><TABLE><CAPTION>Calibration point 100%</CAPTION><TR><TD>Concentration</TD><TD>8.08 mg/L</TD></TR><TR><TD>Pre Measurement</TD><TD>104.22 %Sat</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 %Sat</TD></TR><TR><TD>Temperature</TD><TD>17.07 °C</TD></TR><TR><TD>Barometric Pressure</TD><TD>856.40 mbar</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>pH/ORP</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>668250</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>5/21/2022</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION><TR><TD>pH of Buffer</TD><TD>4.00 pH</TD></TR><TR><TD>pH mV</TD><TD>111.0 mV</TD></TR><TR><TD>Temperature</TD><TD>16.31 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>pH</TD><TD>4.33 pH</TD></TR><TR><TD>pH mV</TD><TD>110.8 mV</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>pH</TD><TD>4.00 pH</TD></TR><TR><TD>pH mV</TD><TD>107.7 mV</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 2</CAPTION><TR><TD>pH of Buffer</TD><TD>7.02 pH</TD></TR><TR><TD>pH mV</TD><TD>-54.9 mV</TD></TR><TR><TD>Temperature</TD><TD>17.52 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>pH</TD><TD>7.26 pH</TD></TR><TR><TD>pH mV</TD><TD>-55.2 mV</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>pH</TD><TD>7.02 pH</TD></TR><TR><TD>pH mV</TD><TD>-53.6 mV</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 3</CAPTION><TR><TD>pH of Buffer</TD><TD>10.08 pH</TD></TR><TR><TD>pH mV</TD><TD>-220.8 mV</TD></TR><TR><TD>Temperature</TD><TD>16.28 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>pH</TD><TD>10.19 pH</TD></TR><TR><TD>pH mV</TD><TD>-219.7 mV</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>pH</TD><TD>10.08 pH</TD></TR><TR><TD>pH mV</TD><TD>-214.3 mV</TD></TR></TABLE><TABLE><CAPTION>Slope and Offset 1</CAPTION><TR><TD>Slope</TD><TD>-54.93 mV/pH</TD></TR><TR><TD>Offset</TD><TD>-53.8 mV</TD></TR></TABLE><TABLE><CAPTION>Slope and Offset 2</CAPTION><TR><TD>Slope</TD><TD>-54.19 mV/pH</TD></TR><TR><TD>Offset</TD><TD>-53.9 mV</TD></TR></TABLE><TABLE><CAPTION>ORP</CAPTION><TR><TD>ORP Solution</TD><TD>ZoBell's</TD></TR><TR><TD>Offset</TD><TD>54.5 mV</TD></TR><TR><TD>Temperature</TD><TD>16.84 °C</TD></TR><TR><TD>Pre Measurement</TD><TD>233.4 mV</TD></TR><TR><TD>Post Measurement</TD><TD>239.8 mV</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Turbidity</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>679199</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>5/21/2022</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>1.017021</TD></TR><TR><TD>Offset</TD><TD>-2.68 NTU</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION><TR><TD>Pre Measurement</TD><TD>10.89 NTU</TD></TR><TR><TD>Post Measurement</TD><TD>10.00 NTU</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 2</CAPTION><TR><TD>Pre Measurement</TD><TD>101.00 NTU</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 NTU</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Pressure</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>680142</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>5/24/2022</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Zero Offset</TD><TD>-0.03 psi</TD></TR><TR><TD>Reference Depth</TD><TD>0.00 ft</TD></TR><TR><TD>Reference Offset</TD><TD>0.00 psi</TD></TR><TR><TD>Pre Measurement</TD><TD>-12.45 psi</TD></TR><TR><TD>Post Measurement</TD><TD>0.00 psi</TD></TR></TABLE>        </div>
</body>
</html>