<!DOCTYPE html>
<html>
<head><meta name="format-detection" content="telephone=no">
<meta charset="UTF-8" />
<style>
* {
  font-family: sans-serif;
}

table {
  border-collapse: collapse;
  margin-bottom:1em;
}

td {
  white-space: nowrap;
  padding-left:1em;
  padding-right:1em;
  padding-top: 0px;
  padding-bottom:0px;
}

div table:first-child caption {
  display: none;
}

div table:not(:first-child) caption.header {
  font-weight: bold;
}

div table:not(:first-child) caption {
  border-bottom: 1px solid;
  caption-side: top;
  padding-left:1em;
  padding-right:1em;
  text-align: left;
  font-style: italic;
  white-space: nowrap;
}

div table:first-child tr:first-child td {
  background-color: black;
  color: white;
}

div table:first-child td:last-child {
  width: 100%;
}

div table:first-child tr:first-child td:last-child {
  font-weight:bold;
}

div table:not(:first-child) {
  margin-left:2em;
}

@media print {
  div {
    page-break-inside: avoid;
  }

  div table:first-child tr:first-child td {
    border-bottom: solid 2px #aaa;
    color: black;
  }
}
</style>
</head>
<body dir=ltr> 
    <h2>Calibration Report</h2>
    <table>
        <tr>
            <td>Instrument</td>
            <td>Aqua TROLL 500</td>
        </tr>
        <tr>
            <td>Serial Number</td>
            <td>1033548</td>
        </tr>
        <tr>
            <td>Created</td>
            <td>3/12/2024</td>
        </tr>
    </table>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>FDOM</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1050953</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>9/1/2023</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION></TABLE><TABLE><CAPTION class="header">Fluorescence</CAPTION><TR><TD>Standard Type</TD><TD>Custom</TD></TR><TR><TD>Total Calibration Points</TD><TD>1</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION><TR><TD>Standard</TD><TD>13.590 RFU</TD></TR><TR><TD>Temperature</TD><TD>25.39 °C</TD></TR><TR><TD>Pre Measurement</TD><TD>14.594 RFU</TD></TR><TR><TD>Post Measurement</TD><TD>13.590 RFU</TD></TR></TABLE><TABLE><CAPTION>Slope and Offset 1</CAPTION><TR><TD>Slope</TD><TD>0.93</TD></TR><TR><TD>Offset</TD><TD>0.000 RFU</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Conductivity</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1061278</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>9/1/2023</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>TDS Conversion Factor (ppm)</TD><TD>0.65</TD></TR><TR><TD>Cell Constant</TD><TD>1.052</TD></TR><TR><TD>Offset</TD><TD>0.00 µS/cm</TD></TR><TR><TD>Reference Temperature</TD><TD>25.00 °C</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,371.9 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,354.3 µS/cm</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,431.4 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,413.0 µS/cm</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Turbidity</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1048330</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>3/12/2024</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>0.93851227</TD></TR><TR><TD>Offset</TD><TD>2.24 NTU</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION><TR><TD>Pre Measurement</TD><TD>8.01 NTU</TD></TR><TR><TD>Post Measurement</TD><TD>10.00 NTU</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 2</CAPTION><TR><TD>Pre Measurement</TD><TD>103.27 NTU</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 NTU</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Chlorophyll-a</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1051337</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>9/1/2023</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION></TABLE><TABLE><CAPTION class="header">Fluorescence</CAPTION><TR><TD>Standard Type</TD><TD>Custom</TD></TR><TR><TD>Total Calibration Points</TD><TD>1</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION><TR><TD>Standard</TD><TD>2.900 RFU</TD></TR><TR><TD>Temperature</TD><TD>23.06 °C</TD></TR><TR><TD>Pre Measurement</TD><TD>3.621 RFU</TD></TR><TR><TD>Post Measurement</TD><TD>2.900 RFU</TD></TR></TABLE><TABLE><CAPTION>Slope and Offset 1</CAPTION><TR><TD>Slope</TD><TD>0.83</TD></TR><TR><TD>Offset</TD><TD>0.000 RFU</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Pressure</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1029269</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>Factory Defaults</td>
                </tr>
            </table>
        </div>
</body>
</html>