<!DOCTYPE html>
<html>
<head><meta name="format-detection" content="telephone=no">
<meta charset="UTF-8" />
<style>
* {
  font-family: sans-serif;
}

table {
  border-collapse: collapse;
  margin-bottom:1em;
}

td {
  white-space: nowrap;
  padding-left:1em;
  padding-right:1em;
  padding-top: 0px;
  padding-bottom:0px;
}

div table:first-child caption {
  display: none;
}

div table:not(:first-child) caption.header {
  font-weight: bold;
}

div table:not(:first-child) caption {
  border-bottom: 1px solid;
  caption-side: top;
  padding-left:1em;
  padding-right:1em;
  text-align: left;
  font-style: italic;
  white-space: nowrap;
}

div table:first-child tr:first-child td {
  background-color: black;
  color: white;
}

div table:first-child td:last-child {
  width: 100%;
}

div table:first-child tr:first-child td:last-child {
  font-weight:bold;
}

div table:not(:first-child) {
  margin-left:2em;
}

@media print {
  div {
    page-break-inside: avoid;
  }

  div table:first-child tr:first-child td {
    border-bottom: solid 2px #aaa;
    color: black;
  }
}
</style>
</head>
<body dir=ltr> 
    <h2>Calibration Report</h2>
    <table>
        <tr>
            <td>Instrument</td>
            <td>Aqua TROLL 500</td>
        </tr>
        <tr>
            <td>Serial Number</td>
            <td>667320</td>
        </tr>
        <tr>
            <td>Created</td>
            <td>6/20/2024</td>
        </tr>
    </table>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Conductivity</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>954257</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>6/20/2024</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>TDS Conversion Factor (ppm)</TD><TD>0.65</TD></TR><TR><TD>Cell Constant</TD><TD>1.013</TD></TR><TR><TD>Offset</TD><TD>0.00 µS/cm</TD></TR><TR><TD>Reference Temperature</TD><TD>25.00 °C</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,368.3 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,353.8 µS/cm</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,428.2 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,413.0 µS/cm</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>RDO</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1082089</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>6/20/2024</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>1.1084048</TD></TR><TR><TD>Offset</TD><TD>-0.00 mg/L</TD></TR></TABLE><TABLE><CAPTION>Calibration point 100%</CAPTION><TR><TD>Concentration</TD><TD>5.97 mg/L</TD></TR><TR><TD>Pre Measurement</TD><TD>98.86 %Sat</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 %Sat</TD></TR><TR><TD>Temperature</TD><TD>27.55 °C</TD></TR><TR><TD>Barometric Pressure</TD><TD>856.04 mbar</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>pH/ORP</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1057054</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>6/20/2024</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION><TR><TD>pH of Buffer</TD><TD>4.00 pH</TD></TR><TR><TD>pH mV</TD><TD>172.3 mV</TD></TR><TR><TD>Temperature</TD><TD>26.56 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>pH</TD><TD>4.08 pH</TD></TR><TR><TD>pH mV</TD><TD>172.3 mV</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>pH</TD><TD>4.00 pH</TD></TR><TR><TD>pH mV</TD><TD>173.2 mV</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 2</CAPTION><TR><TD>pH of Buffer</TD><TD>7.00 pH</TD></TR><TR><TD>pH mV</TD><TD>1.2 mV</TD></TR><TR><TD>Temperature</TD><TD>27.20 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>pH</TD><TD>7.06 pH</TD></TR><TR><TD>pH mV</TD><TD>1.2 mV</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>pH</TD><TD>7.00 pH</TD></TR><TR><TD>pH mV</TD><TD>1.2 mV</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 3</CAPTION><TR><TD>pH of Buffer</TD><TD>10.00 pH</TD></TR><TR><TD>pH mV</TD><TD>-177.8 mV</TD></TR><TR><TD>Temperature</TD><TD>26.98 °C</TD></TR></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>pH</TD><TD>10.03 pH</TD></TR><TR><TD>pH mV</TD><TD>-177.6 mV</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>pH</TD><TD>10.00 pH</TD></TR><TR><TD>pH mV</TD><TD>-179.0 mV</TD></TR></TABLE><TABLE><CAPTION>Slope and Offset 1</CAPTION><TR><TD>Slope</TD><TD>-57.02 mV/pH</TD></TR><TR><TD>Offset</TD><TD>1.2 mV</TD></TR></TABLE><TABLE><CAPTION>Slope and Offset 2</CAPTION><TR><TD>Slope</TD><TD>-59.67 mV/pH</TD></TR><TR><TD>Offset</TD><TD>1.2 mV</TD></TR></TABLE><TABLE><CAPTION>ORP</CAPTION><TR><TD>ORP Solution</TD><TD>Zobell's</TD></TR><TR><TD>Offset</TD><TD>13.5 mV</TD></TR><TR><TD>Temperature</TD><TD>28.24 °C</TD></TR><TR><TD>Pre Measurement</TD><TD>221.6 mV</TD></TR><TR><TD>Post Measurement</TD><TD>224.9 mV</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Chlorophyll-a</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>806511</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>Factory Defaults</td>
                </tr>
            </table>
        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Pressure</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>930374</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>Factory Defaults</td>
                </tr>
            </table>
        </div>
</body>
</html>