<!DOCTYPE html>
<html>
<head><meta name="format-detection" content="telephone=no">
<meta charset="UTF-8" />
<style>
* {
  font-family: sans-serif;
}

table {
  border-collapse: collapse;
  margin-bottom:1em;
}

td {
  white-space: nowrap;
  padding-left:1em;
  padding-right:1em;
  padding-top: 0px;
  padding-bottom:0px;
}

div table:first-child caption {
  display: none;
}

div table:not(:first-child) caption.header {
  font-weight: bold;
}

div table:not(:first-child) caption {
  border-bottom: 1px solid;
  caption-side: top;
  padding-left:1em;
  padding-right:1em;
  text-align: left;
  font-style: italic;
  white-space: nowrap;
}

div table:first-child tr:first-child td {
  background-color: black;
  color: white;
}

div table:first-child td:last-child {
  width: 100%;
}

div table:first-child tr:first-child td:last-child {
  font-weight:bold;
}

div table:not(:first-child) {
  margin-left:2em;
}

@media print {
  div {
    page-break-inside: avoid;
  }

  div table:first-child tr:first-child td {
    border-bottom: solid 2px #aaa;
    color: black;
  }
}
</style>
</head>
<body dir=ltr> 
    <h2>Calibration Report</h2>
    <table>
        <tr>
            <td>Instrument</td>
            <td>Aqua TROLL 500</td>
        </tr>
        <tr>
            <td>Serial Number</td>
            <td>667320</td>
        </tr>
        <tr>
            <td>Created</td>
            <td>4/16/2025</td>
        </tr>
    </table>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Conductivity</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>954257</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>4/3/2025</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>TDS Conversion Factor (ppm)</TD><TD>0.65</TD></TR><TR><TD>Cell Constant</TD><TD>0.939</TD></TR><TR><TD>Offset</TD><TD>0.00 µS/cm</TD></TR><TR><TD>Reference Temperature</TD><TD>25.00 °C</TD></TR></TABLE><TABLE><CAPTION>Calibration Point 1</CAPTION></TABLE><TABLE><CAPTION>Pre Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,374.5 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,505.1 µS/cm</TD></TR></TABLE><TABLE><CAPTION>Post Measurement</CAPTION><TR><TD>Actual Conductivity</TD><TD>1,290.4 µS/cm</TD></TR><TR><TD>Specific Conductivity</TD><TD>1,413.0 µS/cm</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>RDO</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>596607</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>4/16/2025</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>1.0485988</TD></TR><TR><TD>Offset</TD><TD>-0.00 mg/L</TD></TR></TABLE><TABLE><CAPTION>Calibration point 100%</CAPTION><TR><TD>Concentration</TD><TD>7.20 mg/L</TD></TR><TR><TD>Pre Measurement</TD><TD>95.26 %Sat</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 %Sat</TD></TR><TR><TD>Temperature</TD><TD>19.56 °C</TD></TR><TR><TD>Barometric Pressure</TD><TD>838.29 mbar</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>RDO</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1084932</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>4/16/2025</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>0.9981676</TD></TR><TR><TD>Offset</TD><TD>-0.00 mg/L</TD></TR></TABLE><TABLE><CAPTION>Calibration point 100%</CAPTION><TR><TD>Concentration</TD><TD>7.57 mg/L</TD></TR><TR><TD>Pre Measurement</TD><TD>97.58 %Sat</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 %Sat</TD></TR><TR><TD>Temperature</TD><TD>19.56 °C</TD></TR><TR><TD>Barometric Pressure</TD><TD>838.29 mbar</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>RDO</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>1082089</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>4/16/2025</td>
                </tr>
            </table>
<TABLE /><TABLE><CAPTION>Calibration Details</CAPTION><TR><TD>Slope</TD><TD>1.0303842</TD></TR><TR><TD>Offset</TD><TD>-0.00 mg/L</TD></TR></TABLE><TABLE><CAPTION>Calibration point 100%</CAPTION><TR><TD>Concentration</TD><TD>7.33 mg/L</TD></TR><TR><TD>Pre Measurement</TD><TD>97.02 %Sat</TD></TR><TR><TD>Post Measurement</TD><TD>100.00 %Sat</TD></TR><TR><TD>Temperature</TD><TD>19.56 °C</TD></TR><TR><TD>Barometric Pressure</TD><TD>838.29 mbar</TD></TR></TABLE>        </div>
        <div>
            <table>
                <caption>Sensor</caption>
                <tr>
                    <td>Sensor</td>
                    <td>Pressure</td>
                </tr>
                <tr>
                    <td>Serial Number</td>
                    <td>930374</td>
                </tr>
                <tr>
                    <td>Last Calibrated</td>
                    <td>Factory Defaults</td>
                </tr>
            </table>
        </div>
</body>
</html>